# 第4讲-简单电力系统潮流分析

会考潮流计算，杠杆模型是重点

## 考点

1. PQ解耦特性
   1. 优化无功可减小有功损耗——PQ 不解耦
   2. 为何交流系统中，给一个纯有功负荷供电，发电机还是需要发出无功功率？——因为发电机需要维持磁场，而磁场的维持需要无功功率

2. 长输电线的翘尾效应， 对地电容发出感性无功导致开路侧电压升高
3. 牛拉法
   1. Jacobi矩阵的特点
      1. 稀疏
      2. 不对称
      3. 变化
   2.

## 潮流分析的基本计算

潮流主要指复电压和复功率的分布，那么潮流计算的核心任务，就是要理解复电压和复功率随着能量的传输过程，会发生何种变化。

---
    给定复功率，求解复电压降落
    条件：
    1. 边界条件：复功率
    2. 稳态条件：功率平衡
    模型：非线性方程组
---

#### 重要结论

因为 \\(U_2 + \Delta U_2 \gg \delta U_2\\)，所以 \\(U_1 \approx U_2 + \Delta U_2\\)
由此，我们定义*电压损耗*为首末端电压幅值之差 \\(U_1-U_2 \approx \Delta U_2 = \frac{P_2 R + Q_2 X}{U_2}\\)

!!!note
    - 电压损耗: \\(|U_1|-|U_2|\approx |\Delta U_2|\\)  标量
    - 电压降落: \\(U_1-U_2=dU\\) 相量
    - 电压偏移: \\((U_1-U_N)/U_N\\)

在高压输电网，\\(X \gg R\\)的情况下
\\[
\Delta U_2 = \frac{P_2 R + Q_2 X}{U_2} \approx \frac{Q_2 X}{U_2}
\\]
也就是说：
**电压损耗主要取决于无功的流动，由\\Q_2\\决定，无功总是从电压高的节点流向电压低的节点**

而对于横分量：
\\[
\delta U_2 = \frac{P_2 X - Q_2 R}{U_2} \approx \frac{P_2 X}{U_2}
\\]
相角差 \\(\delta_1 = \tan^{-1}{\frac{\delta U_2}{U_2 + \Delta U_2}} \approx \tan^{-1}{\frac{P_2 X / U_2}{U_2 + \Delta U_2}}\\)
**电压降落的横分量（或者说相角差）主要取决于有功的流动，由\\(P_2\\)决定，有功总是从相角超前的节点流向相角落后的节点**

**上述两个结论分别令Q,P 大于，小于0即可通过相量图判断**

总结一下两个重要规律

1. 潮流流向规律

- 线路（变压器）两端的电压幅值差\\(\Delta U\\)，主要是由于输送无功\\(Q\\)产生的，\\(\Delta U\\)是传送\\(Q\\)的条件，\\(Q\\)从电压幅值高的节点流向电压幅值低的节点
- 线路（变压器）两端的电压相角差\\(\delta U\\)，主要是由于输送有功\\(P\\)产生的，\\(\delta U\\)是传送\\(P\\)的条件，\\(P\\)从电压相角超前的节点流向电压相角滞后的节点

2. PQ解耦特性

- \\(U-Q\\)强耦合，\\(U-P\\)弱耦合
- \\(\delta -P\\)强耦合，\\(\delta-Q\\)弱耦合
- P-Q解耦特性对于后续的潮流分析非常重要（一些算法利用了这一特性）
- 但一定要注意 \\(X \gg R\\)的前提（一般输电网满足条件，但**配电网不满足**(光伏接入，没有无功；风场有功输送也会影响电压变化)，配网分析中要格外注意）

**有功越流越少(输电线电阻)，无功越流越多(输电线无功源)**
